<!doctype html>
<html lang="ru">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Диагностика загрязнения дымовых камер по ГОСТ Р 59638–2021 | Grifun</title>
  <meta name="description" content="Практическая методика инструментальной диагностики дымовых пожарных извещателей: как отличить загрязнение камеры от деградации сенсора, выполнить очистку и оформить акт по ГОСТ Р 59638–2021.">
  <link rel="canonical" href="https://www.grifun.ru/blog/articles/fire-detector-smoke-chamber-diagnostic.html">
  <script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Диагностика загрязнения дымовых камер: инструментальный контроль датчиков по ГОСТ Р 59638–2021",
    "description": "Практическая методика проверки дымовых пожарных извещателей, позволяющая отличить загрязнение оптической камеры от неисправности сенсора и документально обосновать очистку или замену.",
    "inLanguage": "ru-RU",
    "datePublished": "2026-07-29",
    "dateModified": "2026-07-29",
    "articleSection": "Монтаж и обслуживание камер",
    "mainEntityOfPage": {
      "@type": "WebPage",
      "@id": "https://www.grifun.ru/blog/articles/fire-detector-smoke-chamber-diagnostic.html"
    },
    "author": {
      "@type": "Organization",
      "name": "Grifun",
      "url": "https://www.grifun.ru/"
    },
    "publisher": {
      "@type": "Organization",
      "name": "Grifun",
      "url": "https://www.grifun.ru/"
    }
  }
  </script>
  <meta name="robots" content="noindex,follow">
</head>
<body>
  <header>
    <nav aria-label="Основная навигация">
      <a href="/">Grifun</a>
      <a href="/blog/">Блог</a>
    </nav>
  </header>

  <main>
    <article>
      <header>
        <p>Монтаж и обслуживание камер</p>
        <h1>Диагностика загрязнения дымовых камер: инструментальный контроль датчиков по ГОСТ Р 59638–2021</h1>
        <p>Повторяющиеся сигналы от дымового пожарного извещателя не всегда означают деградацию сенсора. Причиной могут быть пыль внутри оптической камеры, пар, технологический аэрозоль, конденсат, насекомые, нарушение воздухообмена или электрическая неисправность линии.</p>
        <p>Простая продувка корпуса не подтверждает устранение загрязнения. Чтобы законно оставить извещатель в эксплуатации, очистить его или заменить, нужны исходные и контрольные измерения, функциональная проверка и запись результатов в эксплуатационной документации СПС.</p>
      </header>

      <section>
        <h2>Что проверять по ГОСТ Р 59638–2021</h2>
        <p>ГОСТ Р 59638–2021 распространяется на эксплуатацию, техническое обслуживание, ремонт и испытания систем пожарной сигнализации. Конкретный состав операций необходимо определять по актуальной редакции стандарта, проектной документации, регламенту технического обслуживания и руководству изготовителя оборудования.</p>
        <p>Полугодовой профилактический контроль следует рассматривать как плановую проверку состояния извещателей. Он не означает обязательную разборку всех устройств. Разбирать и очищать дымовую камеру можно только способом, предусмотренным изготовителем.</p>
        <p>При проверке необходимо подтвердить:</p>
        <ul>
          <li>соответствие адреса и места установки исполнительной документации;</li>
          <li>отсутствие механических повреждений и препятствий для поступления дыма;</li>
          <li>нормальное состояние оптического канала по данным прибора или сервисного ПО;</li>
          <li>формирование извещения при разрешённом тестовом воздействии;</li>
          <li>приём и правильное отображение сигнала на ППКП;</li>
          <li>возврат системы в дежурный режим после сброса;</li>
          <li>восстановление временно отключённых связей и исполнительных алгоритмов.</li>
        </ul>
        <p>Сам по себе высокий процент ложных тревог не доказывает загрязнение. Причину устанавливают отдельно для каждого адреса на основании журнала событий и воспроизводимых проверок.</p>
      </section>

      <section>
        <h2>Как отличить загрязнение от деградации сенсора</h2>
        <p>Универсального измерителя, который показывает одинаковый «процент загрязнения» для любых дымовых извещателей, нет. Конструкция оптической камеры, алгоритм компенсации и шкала диагностических значений зависят от производителя.</p>
        <p>В адресных системах используют доступные через ППКП, программатор или сервисное ПО параметры:</p>
        <ul>
          <li>фоновый уровень оптического канала;</li>
          <li>степень компенсации загрязнения;</li>
          <li>аналоговое значение сенсора;</li>
          <li>остаток диапазона автоматической компенсации;</li>
          <li>сообщение о необходимости обслуживания.</li>
        </ul>
        <p>Значение сравнивают только с пределами, указанными для конкретной модели. Показатели разных производителей и даже разных серий одного производителя нельзя сопоставлять напрямую.</p>
        <p>Для неадресного извещателя, который не передаёт диагностические данные, применяют совокупность методов: осмотр, анализ архива тревог, функциональное испытание разрешённым тестовым аэрозолем, очистку по инструкции и повторное испытание.</p>
        <table>
          <caption>Признаки загрязнения и неисправности</caption>
          <thead>
            <tr>
              <th scope="col">Результат проверки</th>
              <th scope="col">Вероятная причина</th>
              <th scope="col">Решение</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td>После разрешённой очистки диагностический показатель вернулся в допустимую область, функциональный тест пройден</td>
              <td>Загрязнение оптической камеры</td>
              <td>Оставить извещатель в эксплуатации и зафиксировать результаты до и после очистки</td>
            </tr>
            <tr>
              <td>После очистки предупреждение сохраняется или показатель остаётся за сервисным пределом</td>
              <td>Стойкое загрязнение, деградация оптического узла или электроники</td>
              <td>Заменить устройство либо направить на проверку в порядке, установленном изготовителем</td>
            </tr>
            <tr>
              <td>Параметры в норме, но тревога повторяется во время уборки, работы оборудования или образования пара</td>
              <td>Внешнее воздействие или неверные условия размещения</td>
              <td>Устранить источник воздействия и проверить соответствие размещения проекту</td>
            </tr>
            <tr>
              <td>Тревога перемещается вместе с извещателем при контролируемой перестановке</td>
              <td>Неисправность или загрязнение самого извещателя</td>
              <td>Очистить и повторно испытать; при неудовлетворительном результате заменить</td>
            </tr>
            <tr>
              <td>Тревога остаётся на прежнем адресе после установки заведомо исправного совместимого извещателя</td>
              <td>Проблема линии, базы, адресного модуля, ППКП или условий помещения</td>
              <td>Проверить цепи, базу, конфигурацию и внешние факторы</td>
            </tr>
          </tbody>
        </table>
      </section>

      <section>
        <h2>Пошаговая диагностика и полугодовая очистка</h2>
        <ol>
          <li>
            <h3>Подготовьте ведомость извещателей</h3>
            <p>Укажите адрес, зону, помещение, модель, серийный номер при наличии, дату ввода в эксплуатацию, дату предыдущей проверки и ссылку на руководство изготовителя.</p>
          </li>
          <li>
            <h3>Проанализируйте журнал СПС</h3>
            <p>Выберите сообщения «Пожар», «Неисправность» и предупреждения о загрязнении. Сопоставьте время событий с уборкой, ремонтом, пылеобразующими операциями, движением транспорта, повышенной влажностью и образованием пара.</p>
          </li>
          <li>
            <h3>Согласуйте режим работ</h3>
            <p>Уведомите пожарный пост и ответственных лиц. Если испытание может запустить оповещение, дымоудаление, пожаротушение или останов оборудования, временное ограничение автоматики выполняют по действующему на объекте регламенту. Отключение должно охватывать только необходимую часть системы и только на время работ.</p>
          </li>
          <li>
            <h3>Осмотрите место установки</h3>
            <p>Проверьте крепление, маркировку, воздухозаборные отверстия, отсутствие краски, повреждений и посторонних предметов. Зафиксируйте источники пара, пыли, конденсата и направленные воздушные потоки.</p>
          </li>
          <li>
            <h3>Снимите исходные показания</h3>
            <p>Для адресного извещателя запишите диагностический параметр оптического канала и состояние компенсации. Для неадресного устройства зафиксируйте состояние шлейфа, индикацию и результат первичного функционального теста.</p>
          </li>
          <li>
            <h3>Выполните функциональное испытание</h3>
            <p>Применяйте тестовую чашу и аэрозоль, совместимые с конкретным извещателем. Воздействуйте по инструкции производителя. Не используйте открытый огонь, табачный дым, строительные аэрозоли или распыление состава непосредственно внутрь камеры.</p>
          </li>
          <li>
            <h3>Очистите извещатель</h3>
            <p>Снимайте и разбирайте устройство только при наличии такого указания в документации. Используйте разрешённый способ: сухой чистый воздух с допустимым давлением, специальный инструмент или замену обслуживаемой камеры. Масляный компрессор, бытовой пылесос, растворители и влажная протирка оптических элементов могут повредить сенсор.</p>
          </li>
          <li>
            <h3>Повторите измерение</h3>
            <p>После сборки и необходимого времени стабилизации повторно снимите диагностические значения и проведите функциональный тест. Сравните результаты до и после очистки.</p>
          </li>
          <li>
            <h3>Примите решение</h3>
            <p>Оставьте устройство в работе, если оно находится в допустимом состоянии и стабильно проходит проверку. При сохранении предупреждения, нестабильной реакции, повреждении или выходе параметра за установленный предел оформите замену.</p>
          </li>
          <li>
            <h3>Восстановите СПС</h3>
            <p>Верните в работу отключённые зоны, выходы и исполнительные связи. Проверьте дежурный режим, отсутствие неисправностей и готовность связанных систем противопожарной защиты.</p>
          </li>
        </ol>
        <p>Интервал в шесть месяцев удобно использовать как базовую точку профилактического контроля. Для помещений с пылеобразованием, ремонтом, интенсивным движением транспорта или технологическими аэрозолями периодичность уточняют по условиям эксплуатации, статистике событий и документации изготовителя.</p>
      </section>

      <section>
        <h2>Критерии проверки и акт технического обоснования</h2>
        <p>Извещатель можно оставить в эксплуатации, если одновременно выполняются следующие условия:</p>
        <ul>
          <li>нет повреждений корпуса, базы и воздухозаборных отверстий;</li>
          <li>отсутствует активное сообщение о загрязнении или неисправности;</li>
          <li>диагностический параметр соответствует пределам изготовителя;</li>
          <li>тестовое воздействие вызывает предусмотренное извещение;</li>
          <li>ППКП правильно определяет адрес или зону;</li>
          <li>после сброса извещатель и система переходят в дежурный режим;</li>
          <li>исполнительные связи восстановлены и проверены;</li>
          <li>результаты внесены в эксплуатационную документацию.</li>
        </ul>

        <p>Для технического обоснования очистки или замены составляют акт либо ведомость дефектации. В документ рекомендуется включить:</p>
        <ol>
          <li>наименование объекта, защищаемое помещение и идентификатор СПС;</li>
          <li>дату, время и основание проверки;</li>
          <li>модель, адрес, зону и серийный номер извещателя при наличии;</li>
          <li>сведения о применённых приборах, сервисном ПО и тестовом средстве;</li>
          <li>идентификацию измерительного оборудования и сведения о поверке, если для применённого средства она предусмотрена;</li>
          <li>диагностические значения до обслуживания;</li>
          <li>условия в помещении и обнаруженные внешние воздействия;</li>
          <li>описание выполненной очистки со ссылкой на документацию изготовителя;</li>
          <li>показания и результаты функционального испытания после очистки;</li>
          <li>вывод: оставить в эксплуатации, назначить повторный контроль, заменить или направить на дополнительную проверку;</li>
          <li>подтверждение восстановления отключённых зон и исполнительных связей;</li>
          <li>должности, фамилии и подписи исполнителя и представителя объекта.</li>
        </ol>

        <p>Формулировка вывода должна опираться на измерения. Например: «После очистки диагностическое значение вернулось в диапазон, установленный изготовителем; функциональное испытание пройдено; извещатель оставлен в эксплуатации». Если показатель не нормализовался, в акте фиксируют сохранение дефекта и необходимость замены.</p>
        <p>Один акт не заменяет журнал эксплуатации СПС, регламент технического обслуживания и документы на выполненные работы. Он дополняет их измеримым обоснованием принятого решения.</p>
      </section>

      <section>
        <h2>Типовые ошибки и краткий вывод</h2>
        <ul>
          <li><strong>Ограничиваться внешней продувкой.</strong> Она не подтверждает удаление отложений из лабиринта оптической камеры.</li>
          <li><strong>Не записывать исходные значения.</strong> Без показаний до очистки невозможно доказать, что состояние устройства изменилось.</li>
          <li><strong>Сравнивать разные модели по одной шкале.</strong> Диагностические значения производителей не являются универсальными.</li>
          <li><strong>Считать каждую ложную тревогу загрязнением.</strong> Необходимо исключить пар, конденсат, технологический аэрозоль, ошибки размещения и неисправности линии.</li>
          <li><strong>Менять чувствительность вместо устранения причины.</strong> Самовольная настройка порога может ухудшить обнаружение пожара и нарушить проектный алгоритм.</li>
          <li><strong>Очищать без повторного испытания.</strong> После снятия, разборки и установки работоспособность извещателя проверяют заново.</li>
          <li><strong>Использовать неподходящий аэрозоль.</strong> Случайный состав может оставить налёт или повредить оптические элементы.</li>
          <li><strong>Не восстанавливать автоматику.</strong> Завершение работ необходимо подтверждать проверкой дежурного режима и исполнительных связей.</li>
        </ul>

        <p>Практическая диагностика строится на сравнении трёх состояний: исходные данные, результат после разрешённой очистки и повторный функциональный тест. Улучшение показателей после очистки подтверждает загрязнение. Сохранение недопустимых или нестабильных значений обосновывает замену либо дополнительную проверку.</p>
        <p>Полугодовой контроль позволяет обнаруживать загрязнение до серии повторных тревог, но его состав и периодичность должны учитывать документацию изготовителя и реальные условия помещения. Итогом работ должен быть не общий комментарий «датчики продуты», а адресный акт с измерениями и техническим решением по каждому проблемному извещателю.</p>

        <p>Нормативная основа: <a href="https://protect.gost.ru/gost/details/afb408c1-5af0-4e49-91c1-356ee2c4d610" rel="noopener noreferrer">ГОСТ Р 59638–2021 в Федеральном информационном фонде стандартов</a>. Перед проведением работ следует проверить актуальность редакции стандарта и требования изготовителя оборудования.</p>
      </section>

      <footer>
        <p><a href="/blog/">Вернуться в блог Grifun</a></p>
        <address>
          <p><strong>Контакты Grifun</strong></p>
          <p>Телефон: <a href="tel:+79151088998">+7 (915) 108-89-98</a></p>
          <p>Электронная почта: <a href="mailto:info@grifun.ru">info@grifun.ru</a></p>
          <p>Telegram: <a href="https://t.me/msrzn007" rel="noopener noreferrer">@msrzn007</a></p>
          <p>Сайт: <a href="https://www.grifun.ru/">www.grifun.ru</a></p>
        </address>
      </footer>
    </article>
  </main>
</body>
</html>
