<!DOCTYPE html>
<html lang="ru">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Резервное питание СПС: диагностика ёмкости и огнестойкости ИБП по ГОСТ Р 59638–2021</title>
  <meta name="description" content="Практическая проверка резервного питания пожарной сигнализации: измерение фактической ёмкости АКБ, нагрузочное тестирование ИБП, критерии соответствия и оформление протокола.">
  <link rel="canonical" href="https://www.grifun.ru/blog/rezervnoe-pitanie-sps-diagnostika-akb-ibp/">
  <script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "@id": "https://www.grifun.ru/blog/rezervnoe-pitanie-sps-diagnostika-akb-ibp/#article",
    "headline": "Резервное питание СПС: диагностика ёмкости и огнестойкости ИБП по ГОСТ Р 59638–2021",
    "description": "Практическая проверка резервного питания пожарной сигнализации: измерение фактической ёмкости АКБ, нагрузочное тестирование ИБП, критерии соответствия и оформление протокола.",
    "inLanguage": "ru-RU",
    "articleSection": "Монтаж и обслуживание камер",
    "mainEntityOfPage": {
      "@type": "WebPage",
      "@id": "https://www.grifun.ru/blog/rezervnoe-pitanie-sps-diagnostika-akb-ibp/"
    },
    "author": {
      "@type": "Organization",
      "name": "Grifun",
      "url": "https://www.grifun.ru/"
    },
    "publisher": {
      "@type": "Organization",
      "name": "Grifun",
      "url": "https://www.grifun.ru/"
    }
  }
  </script>
  <meta name="robots" content="noindex,follow">
</head>
<body>
  <header>
    <nav aria-label="Навигация">
      <a href="/">Grifun</a>
      <a href="/blog/">Блог</a>
    </nav>
  </header>

  <main>
    <article>
      <header>
        <p>Монтаж и обслуживание камер</p>
        <h1>Резервное питание СПС: диагностика ёмкости и огнестойкости ИБП по ГОСТ Р 59638–2021</h1>
        <p><strong>Зелёный индикатор ИБП подтверждает наличие питания или штатный режим зарядного устройства, но не доказывает фактическую ёмкость аккумуляторов.</strong> Деградировавшая АКБ может сохранять нормальное напряжение без нагрузки и резко проседать после отключения сети. Для собственника это означает риск отказа пожарной сигнализации и оповещения именно тогда, когда электроснабжение объекта уже нарушено.</p>
      </header>

      <section>
        <h2>Какие требования нужно проверять</h2>

        <p>ГОСТ Р 59638–2021 распространяется на проектирование, монтаж, эксплуатацию, техническое обслуживание, ремонт и испытания систем пожарной сигнализации. Для действующего объекта стандарт следует применять в актуальной редакции, включая Изменение № 1, введённое в действие 1 декабря 2024 года.</p>

        <p>При проверке питания важно разделять три разных показателя:</p>

        <ul>
          <li><strong>Работоспособность ИБП</strong> — автоматический переход на резерв, питание нагрузки и формирование сообщения о неисправности.</li>
          <li><strong>Фактическая ёмкость АКБ</strong> — заряд, который батарея действительно отдаёт до установленного изготовителем конечного напряжения.</li>
          <li><strong>Сохранение работы при пожаре</strong> — способность всей цепи питания, включая кабели, соединения, коробки и места установки оборудования, работать в течение времени, предусмотренного проектом и нормами.</li>
        </ul>

        <p>Термин «огнестойкость ИБП» часто используют неточно. ГОСТ Р 59638–2021 не предлагает нагревать установленный ИБП на объекте и проводить для него самостоятельное огневое испытание. На эксплуатации проверяют соответствие оборудования документации, состояние монтажа и работу системы от резерва под максимальной нагрузкой. Работоспособность электропроводок в условиях пожара подтверждается проектными решениями и документами на испытанную кабельную систему.</p>

        <p>Требуемое время автономной работы нельзя назначать по универсальной памятке. Его берут из действующей проектной и рабочей документации с учётом применимых требований СП 6.13130 и других норм для конкретных систем объекта. Для СПС, СОУЭ и исполнительных устройств режимы и продолжительность работы могут различаться.</p>
      </section>

      <section>
        <h2>Почему измерения напряжения недостаточно</h2>

        <p>В круглосуточно работающем ИБП аккумулятор постоянно находится в буферном режиме. Зарядное устройство поддерживает напряжение на клеммах, поэтому даже батарея с потерянной ёмкостью может выглядеть исправной. После снятия сети проявляются повышенное внутреннее сопротивление, разбаланс последовательно соединённых батарей и падение напряжения под током нагрузки.</p>

        <p>ГОСТ Р 59638–2021 предусматривает несколько уровней контроля:</p>

        <ul>
          <li>осмотр корпуса, клемм, соединений и следов перегрева;</li>
          <li>измерение напряжения полностью заряженной батареи;</li>
          <li>оценку состояния методом моментальной или импульсной нагрузки;</li>
          <li>измерение фактической ёмкости длительным контролируемым разрядом;</li>
          <li>комплексную проверку СПС от резервного источника при максимальной нагрузке.</li>
        </ul>

        <p>Импульсный тест удобен для периодического контроля без длительной остановки оборудования, но является оценочным. Если результат находится у границы допуска или расходится с поведением батареи, требуется измерение фактической ёмкости. Для свинцово-кислотных батарей с регулирующим клапаном ГОСТ рекомендует выполнять такой тест по документации изготовителя и ГОСТ Р МЭК 60896-21, ГОСТ Р МЭК 60896-22 в разрядном режиме продолжительностью не менее трёх часов.</p>
      </section>

      <section>
        <h2>Пошаговая диагностика резервного питания</h2>

        <ol>
          <li>
            <p><strong>Подготовить программу испытаний.</strong> Зафиксировать состав СПС и связанных систем, модель ИБП, тип и дату производства АКБ, схему соединения, проектную автономность, токи дежурного и тревожного режимов. Определить, какие выходы можно запускать реально, а какие по требованиям безопасности необходимо заменить эквивалентной нагрузкой.</p>
          </li>
          <li>
            <p><strong>Согласовать безопасное окно.</strong> Назначить ответственного от объекта, предупредить пожарный пост, охрану и обслуживающую организацию. Если сообщения передаются во внешнее подразделение, уведомить принимающую сторону до начала и после завершения проверки. На время испытания нельзя оставлять объект без предусмотренных организационных мер пожарной безопасности.</p>
          </li>
          <li>
            <p><strong>Проверить документацию и монтаж.</strong> Сопоставить фактическую схему с рабочей документацией. Проверить номиналы защитных устройств, сечение и маркировку проводников, полярность, крепление батарей, отсутствие неучтённых потребителей и соответствие установленного оборудования технической документации.</p>
          </li>
          <li>
            <p><strong>Осмотреть батарейный блок.</strong> Зафиксировать вздутие, трещины, подтёки, коррозию, загрязнение, ослабленные клеммы и следы нагрева. Измерить температуру батарей и соединений. При последовательном включении сравнить параметры всех аккумуляторов: один слабый элемент ограничивает работу всей сборки.</p>
          </li>
          <li>
            <p><strong>Измерить параметры при наличии сети.</strong> После полного заряда записать напряжение каждой АКБ, напряжение сборки, ток заряда, выходное напряжение ИБП и ток фактической нагрузки. Значения сравнивать с паспортом конкретного ИБП и аккумулятора, а не с усреднёнными таблицами из интернета.</p>
          </li>
          <li>
            <p><strong>Проверить переход на резерв.</strong> Штатным и безопасным способом отключить основной источник. Убедиться, что СПС не перезагрузилась, информация не потеряна, ИБП и ППКП сформировали предусмотренные извещения, а ответственный персонал получил сигнал о неисправности питания.</p>
          </li>
          <li>
            <p><strong>Создать максимальную расчётную нагрузку.</strong> Перевести систему в предусмотренный программой тревожный режим: активировать необходимые выходы, модули и связанные устройства либо подключить согласованные имитаторы. Измерить ток, напряжение на выходе ИБП и отдельно на клеммах каждой батареи.</p>
          </li>
          <li>
            <p><strong>Провести нагрузочный тест.</strong> Для оперативной оценки применить совместимый прибор импульсной нагрузки. Для определения фактической ёмкости полностью заряженную АКБ разряжать контролируемым током до конечного напряжения, установленного изготовителем для выбранного режима. Регистрировать ток, напряжение, температуру и время. Не допускать глубокого разряда ниже паспортного предела.</p>
          </li>
          <li>
            <p><strong>Рассчитать фактическую ёмкость.</strong> При стабильном токе ёмкость определяют как произведение среднего тока разряда на время. Если ток меняется, результат получают суммированием заряда по интервалам измерения. Поправки на температуру и режим разряда применять только по документации изготовителя и используемой методике.</p>
          </li>
          <li>
            <p><strong>Восстановить штатный режим.</strong> Подключить основное питание, проверить начало корректного заряда, отсутствие сообщений о неисправности и работу всех ранее отключённых цепей. После полного восстановления провести контрольное функциональное испытание.</p>
          </li>
        </ol>
      </section>

      <section>
        <h2>Критерии проверки и содержание протокола</h2>

        <p>Система проходит проверку, если выполнены одновременно следующие условия:</p>

        <ul>
          <li>состав и схема резервного питания соответствуют актуальной документации объекта;</li>
          <li>переход на резерв не вызывает перезагрузку или потерю функций СПС;</li>
          <li>сигналы об исчезновении основного питания и неисправностях передаются и отображаются штатно;</li>
          <li>на максимальной предусмотренной нагрузке напряжение остаётся в рабочем диапазоне всех подключённых приборов;</li>
          <li>фактическая автономность соответствует расчёту и требованиям проекта;</li>
          <li>отсутствуют повреждения, перегрев, ненадёжные соединения и опасный разбаланс батарей;</li>
          <li>фактическая ёмкость АКБ удовлетворяет критериям ГОСТ Р 59638–2021 и технической документации.</li>
        </ul>

        <p>По ГОСТ Р 59638–2021 при первой проверке батарею следует заменить в течение следующих 12 месяцев, если фактическая ёмкость снизилась до 80% номинальной или менее. При второй и последующих проверках основанием служит снижение до 85% или менее. Если измеренная ёмкость стала менее 80% номинальной, эксплуатационный раздел стандарта предусматривает замену батареи. Решение также принимают раньше при повреждении, перегреве, несоответствии автономности либо требовании изготовителя.</p>

        <p>Проверку фактической ёмкости рекомендуется выполнять не реже одного раза в 36 месяцев, считая от даты производства АКБ. Оценку моментальной или импульсной нагрузкой, если этот метод применяется, — не реже одного раза в 6 месяцев. Осмотры батарей рекомендуется проводить не реже одного раза в 3 месяца. Регламент объекта может устанавливать более частый контроль с учётом условий эксплуатации.</p>

        <h3>Что внести в протокол нагрузочного тестирования</h3>

        <ul>
          <li>адрес и назначение объекта, дата и время испытания;</li>
          <li>основание проверки и перечень применённых документов;</li>
          <li>состав комиссии и ответственные лица;</li>
          <li>модели, заводские номера и места установки ИБП;</li>
          <li>марка, номинальная ёмкость, дата производства и схема соединения АКБ;</li>
          <li>сведения о средствах измерений и их поверке;</li>
          <li>температура в месте установки и результаты визуального осмотра;</li>
          <li>напряжение каждой батареи до, во время и после нагрузки;</li>
          <li>ток дежурного и максимального режима;</li>
          <li>метод, продолжительность и конечное условие разряда;</li>
          <li>рассчитанная фактическая ёмкость и её отношение к номиналу;</li>
          <li>результаты перехода на резерв и передачи сообщений о неисправности;</li>
          <li>обнаруженные отклонения, необходимые меры и срок их выполнения;</li>
          <li>итоговое заключение и подписи участников.</li>
        </ul>

        <p>На основании протокола составляют акт проверки работоспособности или акт комплексных испытаний. Формулировка «объект соответствует» допустима только в пределах реально проверенных систем и требований. Один тест АКБ не подтверждает соответствие всей пожарной защиты здания.</p>
      </section>

      <section>
        <h2>Типовые ошибки и краткий вывод</h2>

        <ul>
          <li><strong>Ориентироваться только на зелёный светодиод.</strong> Он не измеряет доступную ёмкость батареи.</li>
          <li><strong>Проверять напряжение без нагрузки.</strong> Повышенное внутреннее сопротивление проявляется после подключения потребителей.</li>
          <li><strong>Отключать сеть на несколько минут.</strong> Такой тест показывает переключение ИБП, но не подтверждает автономность.</li>
          <li><strong>Испытывать только дежурный режим.</strong> Комплексная проверка должна включать питание от резерва при максимальной нагрузке.</li>
          <li><strong>Подменять фактическую ёмкость показанием импульсного тестера.</strong> Это допустимый оценочный метод, но спорный результат нужно подтверждать контролируемым разрядом.</li>
          <li><strong>Менять одну АКБ в последовательной сборке.</strong> ГОСТ рекомендует заменять последовательно соединённые батареи одновременно.</li>
          <li><strong>Смешивать автономность и огнестойкость.</strong> Ёмкая АКБ не компенсирует кабельную линию, которая не сохраняет работоспособность при пожаре.</li>
          <li><strong>Проводить испытание без программы и уведомления.</strong> Неконтролируемый запуск оповещения или инженерных систем может создать угрозу людям и нарушить работу объекта.</li>
          <li><strong>Выдавать акт без первичных измерений.</strong> Заключение без таблицы нагрузок, параметров АКБ и сведений о приборах трудно подтвердить при проверке.</li>
        </ul>

        <p><strong>Вывод:</strong> надёжность резервного питания подтверждает не индикатор ИБП, а документированная цепочка проверок: осмотр, измерение под нагрузкой, оценка или замер фактической ёмкости, испытание максимального режима и контроль восстановления после возврата сети. Итогом должны стать протокол с исходными измерениями и акт, область которого точно соответствует выполненным испытаниям.</p>

        <aside aria-label="Нормативная основа">
          <p><strong>Нормативная основа:</strong></p>
          <ol start="18">
            <li><a href="https://protect.gost.ru/gost/details/afb408c1-5af0-4e49-91c1-356ee2c4d610">ГОСТ Р 59638–2021 «Системы пожарной сигнализации. Руководство по проектированию, монтажу, техническому обслуживанию и ремонту. Методы испытаний на работоспособность»</a>, актуальная редакция.</li>
            <li><a href="https://protect.gost.ru/gost/details/ffa70cc4-fd3c-496d-8887-3689acd84d55">ГОСТ 34700–2020 «Источники бесперебойного электропитания технических средств пожарной автоматики. Общие технические требования. Методы испытаний»</a>.</li>
          </ol>
        </aside>
      </section>
    </article>
  </main>

  <footer>
    <p><a href="/blog/">Все статьи блога Grifun</a></p>
    <address>
      <p><strong>Контакты Grifun</strong></p>
      <p>Электронная почта: <a href="mailto:info@grifun.ru">info@grifun.ru</a></p>
      <p>Telegram: <a href="https://t.me/msrzn007" rel="noopener noreferrer">@msrzn007</a></p>
      <p>Сайт: <a href="https://www.grifun.ru/">www.grifun.ru</a></p>
    </address>
  </footer>
</body>
</html>
